# Virtual heat-pump sensors (IVT / HTTP)

**Experimental.** Derived from gateway paths, not certified Bosch diagnostics. Mode, requestors, and the efficiency hint can be wrong. Enable only if you accept that.

## Enable

1. Integration **Configure** → turn on **Virtual heat-pump diagnostics**.
2. Protocol must be **HTTP** (local KM200 / similar). Cloud XMPP is not supported. Saving Configure reloads the integration.
3. Open the child device:

   **Settings → Devices & services → Bosch thermostat → Heat pump diagnostics**

4. All entities are **disabled** by default. Enable **Show disabled entities**, then turn on the ones you want.

### When values appear

Two refresh paths:

| Kind | Examples | When they fill |
| --- | --- | --- |
| Live (60s coordinator) | mode, compressor, delta, requestors, circuit gaps | Next scan after enable / reload |
| Hourly recording | COP, backup share, last-hour kWh, efficiency hint | Next `energyMonitoring` pull (~`:06`) |

**COP today / last 24h** read live `energyMonitoring` hourly lists. After a reload those objects are empty until the hourly pull runs, so they stay `Unknown` until then (up to about an hour). **COP / SPF month / year** also use HA stored statistics when the gateway has no period totals.

The more-info chart uses recorder long-term statistics for the entity. It only has points for hours when the entity was numeric (no backfill). All COP sensors use unit `""`. On load the integration realigns the COP today statistic unit when an older `null` / `unitless` registration does not match; the graph fills from the next recorder compile (hours that were skipped are not backfilled).

## Sensors

Heating-circuit curve / supply sensors are **not** in this set. They live on each HC device: [hc-curve-sensors.md](hc-curve-sensors.md).

| Group | Sensors |
| --- | --- |
| [Operation](#operation) | [Mode](#heat-pump-mode) · [Compressor active](#compressor-active) · [Delta](#heat-source-delta) |
| [Who is asking](#who-is-asking-for-heat) | [Requestors](#heat-requestors) · [Primary circuit](#primary-heating-circuit) · [Space heating](#space-heating-active) · [Count](#heating-circuits-requesting) · [hcN](#hcn-requesting-heat) |
| | [DHW requested](#dhw-requested) · [DHW charging](#dhw-charging) · [DHW gap](#dhw-temperature-gap) · [Pool requested](#pool-requested) · [Pool gap](#pool-temperature-gap) |
| [Efficiency](#efficiency) | [COP today](#cop-today) · [COP 24h](#cop-last-24h) · [COP month/year](#cop-month--year) |
| | [SPF today](#spf-today) · [SPF 24h](#spf-last-24h) · [SPF month/year](#spf-month--year) |
| | [Backup share](#backup-heater-share-today--month--year) · [Backup used](#backup-heater-used-today) · [Hint](#heat-pump-efficiency-hint) |
| [Last hour](#last-hour) | [Electricity](#last-hour-electricity) · [Heat](#last-hour-heat) · [Backup](#last-hour-backup-heater) |
| [Compressor split](#compressor-time-split) | [Minutes](#compressor-minutes-today) · [Share](#compressor-share-today) |
| [Faults](#faults) | [hcN room fault](#hcn-room-sensor-fault) |

## Operation

### Heat pump mode

Enum sensor. First matching rule wins (highest priority first):

| State | Meaning |
| --- | --- |
| `pool_and_heating` | Compressor on, pool heating, and DHW charging or a circuit requesting |
| `pool` | Compressor on and pool heating |
| `dhw_and_heating` | Compressor on, DHW charging, and a circuit requesting |
| `dhw` | Compressor on and DHW charging (`charge=start`) |
| `space_heating` | Compressor on and at least one circuit requesting |
| `compressor` | Compressor on, no pool / DHW charge / circuit match |
| `circulation` | Compressor off, at least one circuit pump ≥ 5% |
| `idle` | Otherwise |

### Compressor active

Binary. On when heat-source or hs1 modulation is above 0.

### Heat source delta

Supply minus return (°C). Uses appliance supply when heat-source supply is missing.

## Who is asking for heat

Requestors can overlap. Pump running alone is **circulation**, not a heat request.

### Heat requestors

Text sensor: comma-separated list, for example `dhw,hc2,pool`.

| Token | Rule |
| --- | --- |
| `dhw` | DHW setpoint is not 0 |
| `hcN` | Compressor on, circuit status `ACTIVE`, setpoint &gt; 0, and appliance supply within 1 °C of that circuit’s **actual** supply (setpoint used only if actual is missing) |
| `pool` | Pool status is not `off` |

Usually one heating circuit matches; more than one is possible.

### Primary heating circuit

Among circuits that are requesting:

- If `hc1` (often a buffer) and another circuit both match, prefer the non-`hc1` set.
- Then pick the highest pump modulation.

If none are requesting, the circuit with the highest pump modulation (or unknown if none have modulation).

### Space heating active

Binary. On when at least one circuit is in the requesting set.

### Heating circuits requesting

Count of matching circuits (`circuits` unit).

### hcN requesting heat

One binary sensor per heating circuit. On when that circuit id is in the requesting set.

### DHW requested

Binary. On when the hot-water setpoint is not 0.

### DHW charging

Binary. On only when `dhwCircuits/dhw1/charge` is `start`.

### DHW temperature gap

Setpoint minus tank temperature (°C).

### Pool requested

Binary. On when pool status is present and not `off`.

### Pool temperature gap

Pool setpoint minus pool temperature (°C).

## Efficiency

### COP and SPF

These are ratios of **energy totals**, not a mean of hourly COP values (a mean would weight a 1 kWh hour the same as a 10 kWh hour).

| Metric | Formula | Backup heater | Standard style |
| --- | --- | --- | --- |
| **COP** | `produced / compressor` | Excluded | EN 14511 (heat pump only) |
| **SPF** | `(produced + eheater) / consumed` | Included | SEPEMO H3 (system) |

- `produced` is heat-pump + environment heat. It does **not** include backup-heater heat.
- Backup heat ≈ eheater electricity (about 1:1), so SPF adds `eheater` on the heat side and uses full `consumed` on the electricity side.
- Expected: **SPF ≤ COP** for the same period when the backup heater ran.
- If compressor (COP) or consumed (SPF) in the period is 0, the sensor is `unknown`, not 0.

**Worked example (today):** produced 49, compressor 16, eheater 1, consumed 17 → COP `49/16 = 3.06`, SPF `(49+1)/17 = 2.94`.

**Sources**

| Period | Inputs | Source |
| --- | --- | --- |
| Today | Local calendar-day hourly lists | Gateway hourly pull (~`:06`); current incomplete hour excluded. Yesterday + today are merged in a coordinator store (library `state` is read-only). Pulls use noon on the target day so a 00:00–01:00 request does not rewind. |
| Last 24h | 24 finished hours `[current hour − 24h, current hour)` | HA stored statistics (sum of hourly `state`). List sum is only a fallback when statistics have no rows (fresh install). From 00:00–01:00 the window is still yesterday’s hours. |
| Month / year | Period totals | Gateway `*_ThisMonth_kWh` / `*_ThisYear_kWh` when present; otherwise HA stored statistics (`sum` now − `sum` at period start). Compressor month/year **always** from statistics (gateway has no series). |

**Caveats**

- Totals stop at the last finished hour.
- Hours with zero output are often omitted by the gateway; they count as 0 and do not change totals.
- Month/year and last-24h values are only as complete as stored statistics after a fresh install.
- **No SCOP sensor.** SCOP is a rated lab value (EN 14825), not measurable from field data. Compare SPF year to the heat-pump datasheet SCOP.
- All COP / SPF entities are **disabled by default**; enable them on the Heat pump diagnostics device.

After reload, wait for the next `:06` before expecting numbers. Chart history is only the hours the entity was numeric; see [When values appear](#when-values-appear) for LTS unit realignment.

### COP today

| | |
| --- | --- |
| Entity | `sensor.heat_pump_diagnostics_cop_today` |
| Formula | `produced / compressor` |
| Unit | `""` (dimensionless) |
| Refresh | Hourly (~`:06`) |
| Attributes | `produced_kwh`, `compressor_kwh`, `source` (`list`) |

### COP last 24h

| | |
| --- | --- |
| Entity | `sensor.heat_pump_diagnostics_cop_last_24h` |
| Formula | `produced / compressor` over 24 finished hours (not a mean of hourly COP) |
| Unit | `""` |
| Refresh | Hourly (~`:06`) from HA statistics |
| Attributes | `produced_kwh`, `compressor_kwh`, `source` (`statistics` or list fallback) |

### COP month / year

| | |
| --- | --- |
| Entities | `sensor.heat_pump_diagnostics_cop_month`, `…_cop_year` |
| Formula | `produced / compressor` |
| Unit | `""` |
| Refresh | Hourly (statistics / gateway scalars) |
| Attributes | `produced_kwh`, `compressor_kwh`, `source` (`gateway` or `statistics`) |

### SPF today

| | |
| --- | --- |
| Entity | `sensor.heat_pump_diagnostics_spf_today` |
| Formula | `(produced + eheater) / consumed` |
| Unit | `""` |
| Refresh | Hourly (~`:06`) |
| Attributes | `produced_kwh`, `eheater_kwh`, `consumed_kwh`, `source` |

### SPF last 24h

| | |
| --- | --- |
| Entity | `sensor.heat_pump_diagnostics_spf_last_24h` |
| Formula | `(produced + eheater) / consumed` over 24 finished hours |
| Unit | `""` |
| Refresh | Hourly (~`:06`) from HA statistics |
| Attributes | `produced_kwh`, `eheater_kwh`, `consumed_kwh`, `source` (`statistics` or list fallback) |
| Note | Disabled by default; enable on the Heat pump diagnostics device. |

### SPF month / year

| | |
| --- | --- |
| Entities | `sensor.heat_pump_diagnostics_spf_month`, `…_spf_year` |
| Formula | `(produced + eheater) / consumed` |
| Unit | `""` |
| Refresh | Hourly (statistics / gateway scalars) |
| Attributes | `produced_kwh`, `eheater_kwh`, `consumed_kwh`, `source` (`gateway` or `statistics`) |

### Backup heater share today / month / year

E-heater / consumed electricity, shown as **percent**.

### Backup heater used today

Binary. On when e-heater energy today is above 0.

### Heat pump efficiency hint

Coarse daily check, **not a fault code**. First matching state wins.

Attributes (always present when the entity has data):

| Attribute | Meaning |
| --- | --- |
| `cop_today` | Same ratio as COP today |
| `backup_share` | E-heater / consumed as a fraction 0–1 |
| `outdoor` | Outdoor temperature (°C), if available |
| `cop_min` | Outdoor-based COP floor used for `check_cop` |
| `spread` | Heat source delta (°C) |

States:

| State | Rule |
| --- | --- |
| `unknown` | Consumed today under 1 kWh, or produced missing |
| `check_backup` | `backup_share` ≥ 0.20 |
| `check_cop` | COP today below `cop_min` |
| `check_spread` | Compressor on and \|spread\| &lt; 1 °C |
| `ok` | None of the above |

Outdoor → `cop_min`:

| Outdoor | Floor |
| --- | --- |
| ≥ 5 °C | 2.8 |
| ≥ 0 °C | 2.3 |
| ≥ −7 °C | 1.8 |
| colder | 1.5 |
| unknown | 2.3 |

#### If the hint is not `ok`

These are hints for investigation, not Bosch error codes. Compare with the Bosch / MyBuderus app and outdoor weather before changing settings.

**`unknown`**

- Wait until the hourly recording pull has run (about an hour, or after `:06`) and today has ≥ 1 kWh consumed.
- Confirm energy monitoring / recording sensors are enabled and updating.
- Early morning or after a reload with empty day totals is normal.

**`check_backup`**

- Backup (e-heater) is covering a large share of electricity — expensive and expected in deep cold, less so in mild weather.
- Check whether DHW or space setpoints force high flow temps the compressor cannot meet alone.
- Look at quiet hours / “boost” / legionella or forced electric modes on the controller.
- If outdoor is mild and backup keeps running, check defrost cycles, low refrigerant symptoms (via installer), or oversized DHW demand.

**`check_cop`**

- Today’s produced/compressor ratio is below the outdoor floor in the entity attributes (`cop_today` vs `cop_min`).
- Confirm `produced_kwh` / `compressor_kwh` on the COP today sensor against the app (Heat pump + Environment = Sum); wrong series would fake a bad COP.
- Typical causes: high flow temperature, frequent short cycles, heavy DHW, icing/defrost, or backup already in the mix (often with `check_backup`).
- Overlapping demand can hurt COP: DHW charge + several HCs / pool at once forces higher power and less efficient operating points. Prefer fewer concurrent requestors when possible.
- Lower supply setpoints / heating curve if comfort allows; avoid repeated manual boosts.

**`check_spread`**

- Compressor is on but supply and return are almost equal (|ΔT| &lt; 1 °C) — little heat is being delivered to the system.
- Often a **configuration / hydraulics** issue, not a broken compressor: wrong pump curves, mixer always open, parallel circuits stealing flow, buffer bypass, or flow rate set too high/low for the heat pump.
- Check circulation: pumps running, valves/mixers open to the circuit that is supposed to take heat, filters/strainers, air in the loop.
- For buffer/AKU setups, confirm the heat pump is actually charging the tank (primary / requesting circuit) and not only circulating on mixers.
- Brief spikes during mode changes are possible; a persistent low spread with modulation &gt; 0 needs installer attention (flow rate / controller config / hydraulics).

## Last hour

Latest completed hourly kWh from recording series (not provisional current hour).

| Sensor | Source |
| --- | --- |
| [Last hour electricity](#last-hour-electricity) | `consumedEnergy` |
| [Last hour heat](#last-hour-heat) | `outputProduced` |
| [Last hour backup heater](#last-hour-backup-heater) | `eheater` |

### Last hour electricity

Hourly electricity from `consumedEnergy` (kWh).

### Last hour heat

Hourly produced heat from `outputProduced` (kWh).

### Last hour backup heater

Hourly backup / e-heater from `eheater` (kWh).

## Compressor time split

Not a Bosch per-circuit kWh meter. While the compressor is on, elapsed time between coordinator ticks is split **equally** across active sinks, then stored for the local calendar day (resets at midnight).

Sinks:

- Requesting heating circuits (`hc1` skipped when another circuit also requests — buffer follows)
- `dhw` while DHW is charging
- `pool` while pool heating is active (only created when the gateway exposes pool)

Per sink:

| Sensor | Meaning |
| --- | --- |
| [Compressor minutes today](#compressor-minutes-today) | Attributed minutes (`{sink} compressor minutes today`) |
| [Compressor share today](#compressor-share-today) | Percent of today’s attributed compressor-on time |

Attribute on both: `compressor_seconds` (raw seconds for that sink).

### Compressor minutes today

Attributed compressor-on minutes for that sink today.

### Compressor share today

Percent of today’s attributed compressor-on time for that sink.

## Faults

### hcN room sensor fault

One binary sensor per heating circuit. On when room temperature is at or below **−50 °C** (gateway sentinel / impossible reading).
